<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>T10.AirChiller - VOLT Analysis</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Oxygen, Ubuntu, Cantarell, sans-serif;
            background: #0a0e27;
            color: #e0e0e0;
            height: 100vh;
            overflow: hidden;
        }
        
        .header {
            background: linear-gradient(135deg, #1a1f3a 0%, #0d1128 100%);
            padding: 12px 20px;
            border-bottom: 2px solid #64b5f6;
            display: flex;
            justify-content: space-between;
            align-items: center;
        }
        
        .header h1 {
            font-size: 18px;
            color: #64b5f6;
            font-weight: 500;
        }
        
        .back-btn {
            background: linear-gradient(135deg, #1e88e5 0%, #1565c0 100%);
            color: white;
            border: none;
            padding: 8px 20px;
            border-radius: 6px;
            font-size: 14px;
            font-weight: 500;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(30, 136, 229, 0.3);
        }
        
        .back-btn:hover {
            background: linear-gradient(135deg, #2196f3 0%, #1976d2 100%);
            box-shadow: 0 4px 12px rgba(30, 136, 229, 0.5);
            transform: translateY(-1px);
        }
        
        .split-container {
            display: flex;
            flex-direction: column;
            height: calc(100vh - 50px);
            position: relative;
        }
        
        .pattern-image-container {
            text-align: center;
            padding: 20px;
            background: #0f1629;
            border-bottom: 4px solid #64b5f6;
            flex-shrink: 0;
            width: 100%;
            height: 350px;
            overflow: auto;
        }
        
        .pattern-image-container img {
            width: 95%;
            max-width: 95%;
            height: auto;
            border: 2px solid #5D701A;
            border-radius: 8px;
            object-fit: contain;
        }
        
        .pattern-image-container p {
            color: #888;
            font-size: 12px;
            margin-top: 8px;
        }
        
        .pattern-image-container img {
            cursor: pointer;
        }
        
        .pattern-image-container {
            position: relative;
        }
        
        .fullsize-btn {
            position: sticky;
            top: 10px;
            left: 50%;
            transform: translateX(-50%);
            background: linear-gradient(135deg, #5D701A 0%, #4a5a15 100%);
            color: white;
            border: none;
            padding: 10px 20px;
            border-radius: 6px;
            font-size: 14px;
            font-weight: 500;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(93, 112, 26, 0.3);
            z-index: 10;
            margin-bottom: -44px;
        }
        
        .fullsize-btn:hover {
            background: linear-gradient(135deg, #6d8520 0%, #5D701A 100%);
            box-shadow: 0 4px 12px rgba(93, 112, 26, 0.5);
            transform: translateY(-1px);
        }
        
        /* Fullscreen overlay */
        .image-fullscreen-overlay {
            display: none;
            position: fixed;
            top: 0;
            left: 0;
            width: 100vw;
            height: 100vh;
            background: rgba(10, 14, 39, 0.98);
            z-index: 9999;
            overflow: auto;
        }
        
        .image-fullscreen-overlay.active {
            display: block;
        }
        
        .fullscreen-content {
            width: 100%;
            height: 100%;
            display: flex;
            flex-direction: column;
            align-items: center;
            justify-content: center;
            padding: 60px 40px 40px 40px;
        }
        
        .fullscreen-content img {
            max-width: 95%;
            max-height: 90vh;
            object-fit: contain;
            border: 2px solid #5D701A;
            border-radius: 8px;
        }
        
        .fullscreen-content p {
            color: #888;
            font-size: 14px;
            margin-top: 15px;
        }
        
        .close-fullscreen-btn {
            position: absolute;
            top: 20px;
            right: 20px;
            background: linear-gradient(135deg, #1e88e5 0%, #1565c0 100%);
            color: white;
            border: none;
            padding: 12px 24px;
            border-radius: 6px;
            font-size: 16px;
            font-weight: 600;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(30, 136, 229, 0.3);
            z-index: 10000;
        }
        
        .close-fullscreen-btn:hover {
            background: linear-gradient(135deg, #2196f3 0%, #1976d2 100%);
            box-shadow: 0 4px 12px rgba(30, 136, 229, 0.5);
            transform: translateY(-1px);
        }
        
        .bottom-section {
            display: flex;
            flex: 1;
            overflow: hidden;
        }
        
        .markdown-pane {
            width: 725px;
            background: #0f1629;
            overflow-y: auto;
            border-right: 4px solid #64b5f6;
            padding: 30px;
            flex-shrink: 0;
        }
        
        
        .dashboard-pane {
            flex: 1;
            background: #0a0e27;
            overflow-y: auto;
            min-width: 400px;
        }
        
        .dashboard-iframe-container {
            width: 100%;
            height: 100%;
            overflow: auto;
        }
        
        .dashboard-iframe-container iframe {
            width: 100%;
            height: 100%;
            min-height: 800px;
            border: none;
            display: block;
        }
        
        /* Markdown Styling - Voltage Blue Theme */
        .markdown-content h1 {
            color: rgb(249,215,11);
            font-size: 28px;
            margin-bottom: 20px;
            padding-bottom: 10px;
            border-bottom: 2px solid #2a3f5f;
        }
        
        .markdown-content h2 {
            color: #64b5f6;
            font-size: 22px;
            margin-top: 30px;
            margin-bottom: 15px;
        }
        
        .markdown-content h3 {
            color: #90caf9;
            font-size: 18px;
            margin-top: 20px;
            margin-bottom: 10px;
        }
        
        .markdown-content p {
            line-height: 1.7;
            margin-bottom: 15px;
            color: #b0b0b0;
        }
        
        .markdown-content ul, .markdown-content ol {
            margin-left: 25px;
            margin-bottom: 15px;
        }
        
        .markdown-content li {
            margin-bottom: 8px;
            line-height: 1.6;
            color: #b0b0b0;
        }
        
        .markdown-content code {
            background: #1a1f3a;
            padding: 2px 6px;
            border-radius: 3px;
            font-family: 'Courier New', monospace;
            color: #2fa4ff;
        }
        
        .markdown-content pre {
            background: #1a1f3a;
            padding: 15px;
            border-radius: 6px;
            overflow-x: auto;
            margin-bottom: 15px;
        }
        
        .markdown-content pre code {
            background: none;
            padding: 0;
        }
        
        .markdown-content details {
            margin-bottom: 20px;
            border: 1px solid #2a3f5f;
            border-radius: 6px;
            background: #1a1f3a;
        }
        
        .markdown-content summary {
            padding: 12px 15px;
            cursor: pointer;
            font-weight: 600;
            color: #64b5f6;
            user-select: none;
            border-radius: 6px;
            transition: background 0.2s;
        }
        
        .markdown-content summary:hover {
            background: #2a3f5f;
        }
        
        .markdown-content details[open] summary {
            border-bottom: 1px solid #2a3f5f;
            border-radius: 6px 6px 0 0;
            margin-bottom: 15px;
        }
        
        .markdown-content details > *:not(summary) {
            padding: 0 15px 15px 15px;
        }
        
        /* Table styling */
        .markdown-content table {
            width: 100%;
            border-collapse: collapse;
            margin-bottom: 20px;
            font-size: 11px;
            background: #1a1f3a;
            border-radius: 6px;
            overflow: hidden;
        }
        
        .markdown-content details table {
            font-size: 11px;
            max-height: 400px;
            display: block;
            overflow: auto;
        }
        
        .markdown-content th {
            background: #2a3f5f;
            color: #64b5f6;
            padding: 6px 8px;
            text-align: left;
            font-weight: 600;
            font-size: 10px;
            text-transform: uppercase;
            position: sticky;
            top: 0;
            z-index: 10;
        }
        
        .markdown-content td {
            padding: 6px 8px;
            border-bottom: 1px solid #2a3f5f;
            color: #b0b0b0;
            max-width: 200px;
            overflow: hidden;
            text-overflow: ellipsis;
            white-space: nowrap;
        }
        
        .markdown-content tr:hover {
            background: #252d42;
        }
        
        .markdown-content tbody tr:first-child td:first-child {
            position: sticky;
            left: 0;
            background: #1a1f3a;
            z-index: 5;
        }
        
        .markdown-content strong {
            color: #64b5f6;
        }
        
        .markdown-content em {
            color: #90caf9;
        }
        
        /* Style for Group Annotation Points lists */
        .markdown-content ul.group-annotations {
            list-style: none;
            padding-left: 0;
            margin-left: 0;
        }
        
        .markdown-content ul.group-annotations li {
            padding: 8px 12px;
            margin-bottom: 6px;
            background: #2d3748;
            border-left: 3px solid #5D701A;
            border-radius: 4px;
            font-family: 'Courier New', monospace;
            font-size: 13px;
        }
        
        .markdown-content ul.group-annotations li strong {
            color: #64b5f6;
        }
        
        /* Scrollbar styling */
        .markdown-pane::-webkit-scrollbar,
        .dashboard-pane::-webkit-scrollbar {
            width: 10px;
        }
        
        .markdown-pane::-webkit-scrollbar-track,
        .dashboard-pane::-webkit-scrollbar-track {
            background: #0a0e27;
        }
        
        .markdown-pane::-webkit-scrollbar-thumb,
        .dashboard-pane::-webkit-scrollbar-thumb {
            background: #2a3f5f;
            border-radius: 5px;
        }
        
        .markdown-pane::-webkit-scrollbar-thumb:hover,
        .dashboard-pane::-webkit-scrollbar-thumb:hover {
            background: #3a5f8f;
        }
    </style>
</head>
<body>
    <div class="header">
        <h1>T10.AirChiller - VOLT Analysis</h1>
        <button class="back-btn" onclick="goBack()">← Back to Summary</button>
    </div>
    
    <div class="split-container">
        <div class="pattern-image-container">
            <button class="fullsize-btn" onclick="showFullscreen()" title="View full size">🔍 Full Size</button>
            <img src="Patterns/t10v876.png" alt="Pattern Analysis" onclick="showFullscreen()">
            <p>T10.AirChiller - VOLT Pattern</p>
        </div>
        <div class="bottom-section">
            <div class="markdown-pane">
                <div class="markdown-content">
                    <h1>VOLTAGE &amp; CURRENT HEALTH ANALYSIS</h1>
<p><em>Electromagnetic Field Analysis: Voltage (E-field), Current (H-field), and Thermal Burden</em></p>
<p><strong>Transformer:</strong> T10.AirChiller<br />
<strong>Generated:</strong> 2025-12-28 23:42:53<br />
<strong>Data Source:</strong> AN53111387-V-1minRES_44640CLP_250101-250131zth.csv  </p>
<h2>📊 Analysis Period</h2>
<ul>
<li><strong>Period:</strong> January 01, 2025 thru January 31, 2025</li>
<li><strong>Number of Days:</strong> 31 Days</li>
<li><strong>Data Resolution:</strong> 1-minute</li>
<li><strong>Total Data Points:</strong> 44,640</li>
</ul>
<h2>🔋 Facility Information</h2>
<ul>
<li><strong>Transformer Capacity:</strong> 3,000 kVA</li>
<li><strong>Nominal Voltage:</strong> 480V (3-Phase)</li>
<li><strong>Analysis Type:</strong> Voltage &amp; Current Health + Thermal Burden Assessment</li>
<li><strong>Technology Focus:</strong> Unity Energy MPTS Solutions</li>
</ul>
<hr />
<h2>📈 Voltage Statistics</h2>
<details><summary><strong>Basic Voltage Metrics</strong></summary>

<ul>
<li><strong>Total Voltage Readings Analyzed:</strong> 44,640</li>
<li><strong>Average Voltage:</strong> 455.9V</li>
<li><strong>Minimum Voltage:</strong> 437.5V</li>
<li><strong>Maximum Voltage:</strong> 479.9V</li>
<li><strong>Standard Deviation:</strong> 10.45V</li>
</ul></details>

<h3>Operating Mean Voltage vs Nominal (480V)</h3>
<ul>
<li><strong>Operating Mean:</strong> 455.9V (24.1V, 5.01% below nominal)</li>
</ul>
<p><em>📌 Note: Lower mean voltage for the same kW raises current, increasing BTU/hr and contributing to higher VHI.</em></p>
<h3>Voltage Deviation Analysis</h3>
<table>
<thead>
<tr>
<th>Deviation Level</th>
<th>Readings</th>
<th>Percentage</th>
</tr>
</thead>
<tbody>
<tr>
<td>Under 0% (below 480V)</td>
<td>44,640</td>
<td>100.00%</td>
</tr>
<tr>
<td>Over 0% (above 480V)</td>
<td>0</td>
<td>0.00%</td>
</tr>
</tbody>
</table>
<hr />
<h2>⚡ Voltage Drop Group Detection</h2>
<details><summary><strong>Group Detection Analysis</strong></summary>

<p><strong>Voltage Drop Groups Detected:</strong> 1</p>
<h3>T10.AIRCHILLER Group Index</h3>
<table>
<thead>
<tr>
<th>Group ID</th>
<th style="text-align: right;">Drop Count</th>
<th>Voltage Range</th>
<th style="text-align: right;">Amp Range</th>
<th style="text-align: right;">ΔV</th>
<th style="text-align: right;">Est. Stall Amps</th>
<th style="text-align: right;">Estimated HP</th>
<th>Motor Behavior Classification</th>
<th style="text-align: right;">Days</th>
</tr>
</thead>
<tbody>
<tr>
<td>G1</td>
<td style="text-align: right;">45319</td>
<td>437.5–460.8V</td>
<td style="text-align: right;">121.4–1902.2A</td>
<td style="text-align: right;">18.5</td>
<td style="text-align: right;">1095.0</td>
<td style="text-align: right;">140</td>
<td>Critical Duty</td>
<td style="text-align: right;">30</td>
</tr>
</tbody>
</table>
<h3>T10.AIRCHILLER Group Nominal Drop Points</h3>
<p>G1: Center at 449.1V, 45319 occurrences</p></details>

<hr />
<h2>🔍 Device Inference and Stress Analysis</h2>
<details><summary><strong>VHI Analysis & Device Stress Indicators</strong></summary>

<h3>Voltage Heat Index (VHI) Analysis</h3>
<ul>
<li><strong>Average VHI:</strong> 35.14</li>
<li><strong>Maximum VHI:</strong> 84.91</li>
<li><strong>High VHI Events (&gt;5.0):</strong> 41,749</li>
</ul></details>

<hr />
<h2>📊 Chart Overlay Data Preparation</h2>
<details><summary><strong>Prepared Chart Overlay Points</strong></summary>

<p><em>The following data points have been prepared for chart overlays:</em></p>
<p>Critical voltage drops (below 440V): 73 events</p>
<h3>Group Annotation Points</h3>
<p>G1: Center at 449.2V, 45319 occurrences</p></details>

<hr />
<h2>💡 Voltage Behavior Recommendations</h2>
<p>• Voltage behavior appears within normal operating parameters during the analysis period.</p>
<hr />
<h1>END OF REPORT</h1>
                </div>
            </div>
            <div class="dashboard-pane">
                <div class="dashboard-iframe-container">
                    <iframe src="../T10.AirChiller_AN53111387/FIELD-Voltboard_T10.AirChiller_AN53111387_250101-250131.html"></iframe>
                </div>
            </div>
        </div>
    </div>
    
    <!-- Fullscreen Image Overlay -->
    <div class="image-fullscreen-overlay" id="imageFullscreenOverlay">
        <button class="close-fullscreen-btn" onclick="closeFullscreen()">✕ Return to Split View</button>
        <div class="fullscreen-content">
            <img src="Patterns/t10v876.png" alt="Pattern Analysis">
            <p>T10.AirChiller - VOLT Pattern</p>
        </div>
    </div>
    
    <script>
        function showFullscreen() {
            document.getElementById('imageFullscreenOverlay').classList.add('active');
            document.body.style.overflow = 'hidden';
        }
        
        function closeFullscreen() {
            document.getElementById('imageFullscreenOverlay').classList.remove('active');
            document.body.style.overflow = '';
        }
        
        // Close fullscreen on Escape key
        document.addEventListener('keydown', function(e) {
            if (e.key === 'Escape') {
                closeFullscreen();
            }
        });
        
        function goBack() {
            // Navigate back to Summary Board
            const summaryPath = 'SET1-Summaryboard_CherryAve-4_Fresno_CA_93706_1minRES_250101-250131_31d.html';
            if (summaryPath) {
                window.location.href = summaryPath;
            } else {
                // Fallback: go back in history
                window.history.back();
            }
        }
        
    </script>
</body>
</html>
